# 食品中心温度计modbus通讯

## 1. 文档描述
**设备版本：** FCTG 251215001  
**通讯协议：** Modbus RTU  
**默认波特率：** 115200 bps  
**帧间隔：** 至少50ms
**使用串口：** 串口2
### 1.1 版本更新说明
```
版本：FCTG 251215001  无
```
## 2. Modbus地址配置
| 地址类型 | 地址值 | 说明 |
|---------|--------|------|
| 默认设备地址 | 0x01 | 正常工作模式的设备地址 |
| ~~配置模式地址~~ | ~~0xFF~~ | ~~广播地址，用于配置模式~~（当前版本已禁用） |

**注意：** 配置模式地址在当前版本中无效，仅支持默认地址0x01。

## 3. 支持的功能码
| 功能码 | 名称 | 说明 |
|--------|------|------|
| 0x03 | READ_MUL_REG | 读取多个寄存器 |
| 0x10 | WRITE_MUL_REG | 写入多个寄存器 |

---

## 4. 寄存器地址映射

### 4.1 版本号寄存器
**地址：** 0x0200  
**访问权限：** 只读  
**返回数据：** 14字节ASCII码版本号字符串

读取该地址返回设备版本号：`FCTG 251215001`

**示例：**
```
25-12-18 13:06:18.395 T(HEX)
01 03 02 00 00 01 85 B2 
25-12-18 13:06:18.406 R(HEX)
01 03 0E 46 43 54 47 20 32 35 31 32 31 35 30 30 31 21 08 
```

**请求报文（读取地址0x0200，1个寄存器）：**
| 地址 | 功能码 | 起始地址 | 寄存器数 | CRC |
|------|--------|----------|----------|-----|
| 01 | 03 | 02 00 | 00 01 | 85 B2 |

**响应报文：**
| 地址 | 功能码 | 字节数 | 版本号字符串(14字节) | CRC |
|------|--------|--------|---------------------|-----|
| 01 | 03 | 0E | 46 43 54 47 20 32 35 31 32 31 35 30 30 31 | 21 08 |

解析：版本号为 `FCTG 251215001`

---

### 4.2 读取寄存器（Read Registers）
**起始地址：** 0x0000  
**寄存器数量：** 5个  
**访问权限：** 读/写

| 寄存器地址 | 名称 | 数据类型 | 单位 | 说明 |
|-----------|------|----------|------|------|
| 0x0000 | 当前温度值 | 有符号16位 | 0.1℃ | 当前测量的温度值（例如：250表示25.0℃） |
| 0x0001 | 当前AD值 | 无符号16位 | - | 当前ADC采集的原始数字值（0-65535） |
| 0x0002 | 蜂鸣器开启时间 | 无符号16位 | ms | 蜂鸣器单次鸣叫时长，写入后自动清零（范围：20-2000ms） |
| 0x0003 | 蜂鸣器关闭时间 | 无符号16位 | ms | 蜂鸣器两次鸣叫之间的间隔，写入后自动清零（建议：20-2000ms） |
| 0x0004 | 蜂鸣器重复次数 | 无符号16位 | 次 | 蜂鸣器重复鸣叫次数，写入后自动清零（建议：≤10次） |

#### 4.2.1 读取温度和AD值

**示例：**
```
25-12-18 12:23:47.466 T(HEX)
01 03 00 00 00 02 C4 0B 
25-12-18 12:23:47.476 R(HEX)
01 03 04 01 10 3C 5D 2A F3  
```

**请求报文（读取地址0x0000，2个寄存器）：**
| 地址 | 功能码 | 起始地址 | 寄存器数 | CRC |
|------|--------|----------|----------|-----|
| 01 | 03 | 00 00 | 00 02 | C4 0B |

**响应报文：**
| 地址 | 功能码 | 字节数 | 温度值 | AD值 | CRC |
|------|--------|--------|--------|------|-----|
| 01 | 03 | 04 | 01 10 | 3C 5D | 2A F3 |

解析：
- 温度值 = 0x0110 = 272 → 27.2℃
- AD值 = 0x3C5D = 15453

---

#### 4.2.2 控制蜂鸣器鸣叫

**示例：蜂鸣器鸣响5次（每次80ms，间隔50ms）**
```
25-12-18 13:14:01.173 T(HEX)
01 10 00 02 00 03 06 00 50 00 32 00 05 E6 8A 
25-12-18 13:14:01.182 R(HEX)
01 10 00 02 06 9C 62 
```

**请求报文（写入地址0x0002，3个寄存器）：**
| 地址 | 功能码 | 起始地址 | 寄存器数 | 字节数 | 开启时间 | 关闭时间 | 重复次数 | CRC |
|------|--------|----------|----------|--------|----------|----------|----------|-----|
| 01 | 10 | 00 02 | 00 03 | 06 | 00 50 | 00 32 | 00 05 | E6 8A |

**响应报文：**
| 地址 | 功能码 | 起始地址 | 字节数 | CRC |
|------|--------|----------|--------|-----|
| 01 | 10 | 00 02 | 06 | 9C 62 |

解析：
- 开启时间 = 0x0050 = 80ms
- 关闭时间 = 0x0032 = 50ms
- 重复次数 = 0x0005 = 5次

---

### 4.3 控制寄存器（Control Registers）

**起始地址：** 0x0100  
**寄存器数量：** 13个  
**访问权限：** 读/写（写入后自动保存到单片机）

| 寄存器地址 | 名称 | 数据类型 | 单位 | 说明 |
|-----------|------|---------|------|------|
| 0x0100 | 校准点数量 | 无符号16位 | 个 | 温度校准点的数量（2-4个） |
| 0x0101 | 校准点1温度 | 有符号16位 | 0.1℃ | 第1个校准点的温度值 |
| 0x0102 | 校准点1 AD值 | 无符号16位 | - | 第1个校准点对应的AD值 |
| 0x0103 | 校准点2温度 | 有符号16位 | 0.1℃ | 第2个校准点的温度值 |
| 0x0104 | 校准点2 AD值 | 无符号16位 | - | 第2个校准点对应的AD值 |
| 0x0105 | 校准点3温度 | 有符号16位 | 0.1℃ | 第3个校准点的温度值（可选） |
| 0x0106 | 校准点3 AD值 | 无符号16位 | - | 第3个校准点对应的AD值（可选） |
| 0x0107 | 校准点4温度 | 有符号16位 | 0.1℃ | 第4个校准点的温度值（可选） |
| 0x0108 | 校准点4 AD值 | 无符号16位 | - | 第4个校准点对应的AD值（可选） |
| 0x0109 | 时间戳存储1 | 无符号16位 | - | 预留，用于存储标定时间信息 |
| 0x010A | 时间戳存储2 | 无符号16位 | - | 预留，用于存储标定时间信息 |
| 0x010B | 时间戳存储3 | 无符号16位 | - | 预留，用于存储标定时间信息 |
| 0x010C | 时间戳存储4 | 无符号16位 | - | 预留，用于存储标定时间信息 |

**注意事项：**
1. **校准点排序：** 必须按AD值和温度值从小到大排列
2. **最小点数：** 至少2个校准点
3. **最大点数：** 最多4个校准点
4. **稳定性：** 标定时确保温度至少稳定1分钟
5. **数据保存：** 写入控制寄存器后会自动保存到EEPROM，断电不丢失
6. **确认提示：** 写入成功后设备会发出5次短促蜂鸣

---

#### 4.3.1 读取标定数据

**示例：**
```
25-12-18 13:33:32.101 T(HEX)
01 03 01 00 00 0D 85 F3 
25-12-18 13:33:32.113 R(HEX)
01 03 1A 00 03 00 00 13 88 00 64 2E E0 00 C8 3A 98 03 E8 6D 60 12 34 12 34 12 34 00 00 7B 7C 
```

**请求报文（读取地址0x0100，13个寄存器）：**
| 地址 | 功能码 | 起始地址 | 寄存器数 | CRC |
|------|--------|----------|----------|-----|
| 01 | 03 | 01 00 | 00 0D | 85 F3 |

**响应报文：**
| 地址 | 功能码 | 字节数 | 点数 | 温度1 | AD1 | 温度2 | AD2 | 温度3 | AD3 | 温度4 | AD4 | 时间戳1 | 时间戳2 | 时间戳3 | 时间戳4 | CRC |
|------|--------|--------|------|-------|-----|-------|-----|-------|-----|-------|-----|---------|---------|---------|---------|-----|
| 01 | 03 | 1A | 00 03 | 00 00 | 13 88 | 00 64 | 2E E0 | 00 C8 | 3A 98 | 03 E8 | 6D 60 | 12 34 | 12 34 | 12 34 | 00 00 | 7B 7C |

解析：
- 校准点数 = 0x0003 = 3个点
- 点1：温度 = 0x0000 = 0 (0.0℃)，AD = 0x1388 = 5000
- 点2：温度 = 0x0064 = 100 (10.0℃)，AD = 0x2EE0 = 12000
- 点3：温度 = 0x00C8 = 200 (20.0℃)，AD = 0x3A98 = 15000
- 点4：温度 = 0x03E8 = 1000 (100.0℃)，AD = 0x6D60 = 28000（未使用）

---

#### 4.3.2 写入标定数据

**示例：两点标定（0℃@10000, 50℃@20000）**
```
25-12-18 13:46:08.244 T(HEX)
01 10 01 00 00 0D 1A 00 02 00 00 27 10 01 F4 4E 20 03 E8 75 30 05 DC 9C 40 12 34 12 34 12 34 12 34 C2 A6 
25-12-18 13:46:08.256 R(HEX)
01 10 01 00 1A CD 0B 
```
**请求报文（写入地址0x0100，13个寄存器）：**

| 地址 | 功能码 | 起始地址 | 寄存器数 | 字节数 | 点数 | 温度1 | AD1 | 温度2 | AD2 | 温度3 | AD3 | 温度4 | AD4 | 时间戳1 | 时间戳2 | 时间戳3 | 时间戳4 | CRC |
|------|--------|----------|----------|--------|------|-------|-----|-------|-----|-------|-----|-------|-----|---------|---------|---------|---------|-----|
| 01 | 10 | 01 00 | 00 0D | 1A | 00 02 | 00 00 | 27 10 | 01 F4 | 4E 20 | 03 E8 | 75 30 | 05 DC | 9C 40 | 12 34 | 12 34 | 12 34 | 12 34 | C2 A6 |

**响应报文：**
| 地址 | 功能码 | 起始地址 | 字节数 | CRC |
|------|--------|----------|--------|-----|
| 01 | 10 | 01 00 | 1A | CD 0B |

解析（请求报文）：
- 校准点数 = 0x0002 = 2个点
- 点1：温度 = 0x0000 = 0 (0.0℃)，AD = 0x2710 = 10000
- 点2：温度 = 0x01F4 = 500 (50.0℃)，AD = 0x4E20 = 20000
- 点3、点4：未使用，填充默认值
- 时间戳：预留字段，填充0x1234

**说明：** 写入成功后，设备会发出5次短促蜂鸣声确认，数据已保存到EEPROM。

---

## 5. 温度计算原理

设备采用**分段线性插值算法**计算温度：

1. 根据当前AD值，查找相邻的两个校准点
2. 使用线性插值公式计算温度：

   **T = T₁ + (AD - AD₁) × (T₂ - T₁) / (AD₂ - AD₁)**

   其中：
   - `T`：计算得到的温度值
   - `AD`：当前测量的AD值
   - `(T₁, AD₁)`：低端校准点（温度，AD值）
   - `(T₂, AD₂)`：高端校准点（温度，AD值）

3. **超出校准范围处理**：使用最近区间进行线性外推
4. **温度范围限制**：-100.0℃ ~ 300.0℃

**计算示例：**
- 标定：0℃@10000，50℃@20000
- 当前AD = 15000
- 计算：T = 0 + (15000 - 10000) × (500 - 0) / (20000 - 10000) = 250 → 25.0℃

---

## 6. 异常响应

当发生错误时，设备返回异常响应报文：

| 错误码 | 名称 | 说明 |
|-------|------|------|
| 0x01 | 非法功能码 | 不支持的功能码 |
| 0x02 | 非法数据地址 | 寄存器地址超出范围 |
| 0x03 | 非法数据值 | 数据值不合法 |
| 0x07 | CRC校验错误 | CRC校验失败 |

**异常响应格式：**
| 地址 | 功能码+0x80 | 错误码 | CRC |
|------|-------------|--------|-----|
| 01 | 83 | 02 | xx xx |

示例：读取不存在的地址时，返回功能码0x83（0x03+0x80），错误码0x02（非法数据地址）

---

## 7. 附录

### 附录A：寄存器地址速查表

| 地址范围 | 名称 | 数量 | 权限 | 用途 |
|---------|------|-----|------|------|
| 0x0000-0x0004 | 读取寄存器 | 5 | 读/写 | 温度、AD值、蜂鸣器控制 |
| 0x0100-0x010C | 控制寄存器 | 13 | 读/写 | 温度标定参数（自动保存到EEPROM） |
| 0x0200 | 版本寄存器 | 1 | 只读 | 设备版本号字符串 |

---

### 附录B：温度值转换示例

| 寄存器值（Hex） | 十进制 | 实际温度 | 说明 |
|----------------|--------|----------|------|
| 0x00FA | 250 | 25.0℃ | 室温 |
| 0x0000 | 0 | 0.0℃ | 冰点 |
| 0x03E8 | 1000 | 100.0℃ | 沸水 |
| 0xFFFF | -1 | -0.1℃ | 负温度（有符号数） |
| 0xFF9C | -100 | -10.0℃ | 负温度 |
| 0xFC18 | -1000 | -100.0℃ | 最低温度限制 |
| 0x0BB8 | 3000 | 300.0℃ | 最高温度限制 |

**说明：** 温度值采用有符号16位整数表示，单位为0.1℃。

---
